<!doctype html>
<html lang="de">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>EK-3030E – Registerübersicht</title>
  <style>
    /* ── CSS-Variablen: identisch mit index.css (Deep Navy + Emerald) ─────── */
    :root {
      --radius: 0.625rem;
      --background:        oklch(0.975 0.005 240);
      --foreground:        oklch(0.18  0.03  240);
      --card:              oklch(1     0     0);
      --card-foreground:   oklch(0.18  0.03  240);
      --primary:           oklch(0.26  0.07  240);
      --primary-foreground:oklch(0.97  0.005 240);
      --secondary:         oklch(0.93  0.012 240);
      --muted:             oklch(0.93  0.012 240);
      --muted-foreground:  oklch(0.52  0.025 240);
      --accent:            oklch(0.50  0.15  162);   /* Emerald */
      --accent-foreground: oklch(1     0     0);
      --destructive:       oklch(0.55  0.22  25);
      --border:            oklch(0.87  0.012 240);
      --sidebar:           oklch(0.19  0.045 240);   /* Dark Navy */
      --sidebar-foreground:oklch(0.87  0.012 240);
      --sidebar-primary:   oklch(0.50  0.15  162);

      /* Geändert-Farbe (Emerald hell) */
      --changed-bg:        oklch(0.95  0.06  162);
      --changed-fg:        oklch(0.30  0.12  162);
      --changed-border:    oklch(0.60  0.14  162);
    }

    /* ── Reset & Basis ──────────────────────────────────────────────────────── */
    *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }

    body {
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto,
                   "Helvetica Neue", Arial, sans-serif;
      font-size: 14px;
      line-height: 1.5;
      background: var(--background);
      color: var(--foreground);
      -webkit-font-smoothing: antialiased;
    }

    /* ── Layout ─────────────────────────────────────────────────────────────── */
    .page {
      max-width: 1100px;
      margin: 0 auto;
      padding: 2rem 1.5rem 3rem;
    }

    /* ── Header ─────────────────────────────────────────────────────────────── */
    .header {
      display: flex;
      align-items: flex-start;
      justify-content: space-between;
      gap: 1rem;
      padding: 1.5rem 2rem;
      background: var(--sidebar);
      border-radius: var(--radius);
      margin-bottom: 2rem;
      color: var(--sidebar-foreground);
    }
    .header-left { display: flex; align-items: center; gap: 0.875rem; }
    .header-icon {
      width: 40px; height: 40px;
      background: var(--sidebar-primary);
      border-radius: calc(var(--radius) - 2px);
      display: flex; align-items: center; justify-content: center;
      flex-shrink: 0;
    }
    .header-icon svg { width: 22px; height: 22px; color: white; }
    .header-title { font-size: 1.25rem; font-weight: 700; letter-spacing: -0.02em; }
    .header-subtitle { font-size: 0.78rem; opacity: 0.65; margin-top: 2px; }
    .header-meta {
      text-align: right;
      font-size: 0.75rem;
      opacity: 0.6;
      line-height: 1.6;
    }
    .header-meta strong { opacity: 0.9; }

    /* ── Legende ─────────────────────────────────────────────────────────────── */
    .legend {
      display: flex;
      gap: 1.5rem;
      align-items: center;
      margin-bottom: 1.25rem;
      font-size: 0.78rem;
      color: var(--muted-foreground);
    }
    .legend-item { display: flex; align-items: center; gap: 0.4rem; }
    .legend-dot {
      width: 12px; height: 12px;
      border-radius: 3px;
      border: 1px solid var(--border);
    }
    .legend-dot.default { background: var(--card); }
    .legend-dot.changed { background: var(--changed-bg); border-color: var(--changed-border); }

    /* ── Abschnitt ───────────────────────────────────────────────────────────── */
    .section { margin-bottom: 2rem; }
    .section-title {
      font-size: 0.7rem;
      font-weight: 600;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      color: var(--muted-foreground);
      margin-bottom: 0.625rem;
      padding-left: 0.25rem;
    }

    /* ── Tabelle ─────────────────────────────────────────────────────────────── */
    .table-wrap {
      background: var(--card);
      border: 1px solid var(--border);
      border-radius: var(--radius);
      overflow: hidden;
    }
    table {
      width: 100%;
      border-collapse: collapse;
    }
    thead tr {
      background: var(--secondary);
    }
    th {
      padding: 0.6rem 1rem;
      text-align: left;
      font-size: 0.72rem;
      font-weight: 600;
      letter-spacing: 0.05em;
      text-transform: uppercase;
      color: var(--muted-foreground);
      border-bottom: 1px solid var(--border);
      white-space: nowrap;
    }
    td {
      padding: 0.65rem 1rem;
      border-bottom: 1px solid var(--border);
      vertical-align: middle;
    }
    tr:last-child td { border-bottom: none; }
    tbody tr:hover { background: oklch(0.965 0.006 240); }

    /* ── Spalten-Breiten ─────────────────────────────────────────────────────── */
    .col-reg   { width: 90px; font-family: "SF Mono", "Fira Code", monospace; font-size: 0.78rem; color: var(--muted-foreground); }
    .col-name  { min-width: 200px; font-weight: 500; }
    .col-desc  { color: var(--muted-foreground); font-size: 0.82rem; }
    .col-unit  { width: 70px; text-align: center; color: var(--muted-foreground); font-size: 0.82rem; }
    .col-def   { width: 110px; text-align: right; font-variant-numeric: tabular-nums; }
    .col-cur   { width: 130px; }
    .col-rw    { width: 60px; text-align: center; }

    /* ── Wert-Eingabe ────────────────────────────────────────────────────────── */
    .value-cell {
      display: flex;
      align-items: center;
      justify-content: flex-end;
      gap: 0.35rem;
    }
    .value-input {
      width: 80px;
      padding: 0.3rem 0.5rem;
      font-size: 0.85rem;
      font-variant-numeric: tabular-nums;
      text-align: right;
      border: 1px solid var(--border);
      border-radius: calc(var(--radius) - 4px);
      background: var(--background);
      color: var(--foreground);
      outline: none;
      transition: border-color 0.15s, background 0.15s;
    }
    .value-input:focus {
      border-color: var(--accent);
      box-shadow: 0 0 0 2px oklch(0.50 0.15 162 / 0.15);
    }
    .unit-label {
      font-size: 0.78rem;
      color: var(--muted-foreground);
      min-width: 28px;
    }

    /* ── Geändert-Markierung ─────────────────────────────────────────────────── */
    tr.changed {
      background: var(--changed-bg) !important;
    }
    tr.changed td { color: var(--changed-fg); }
    tr.changed .col-reg { color: oklch(0.40 0.10 162); }
    tr.changed .value-input {
      border-color: var(--changed-border);
      background: oklch(0.98 0.03 162);
      color: var(--changed-fg);
      font-weight: 600;
    }
    tr.changed .unit-label { color: var(--changed-fg); opacity: 0.75; }

    /* ── Badges ──────────────────────────────────────────────────────────────── */
    .badge {
      display: inline-flex;
      align-items: center;
      padding: 0.15rem 0.5rem;
      border-radius: 999px;
      font-size: 0.68rem;
      font-weight: 600;
      letter-spacing: 0.04em;
      text-transform: uppercase;
    }
    .badge-rw  { background: oklch(0.93 0.04 162); color: oklch(0.35 0.12 162); }
    .badge-ro  { background: var(--secondary); color: var(--muted-foreground); }

    /* ── Status-Zeile (Relais / Alarm) ───────────────────────────────────────── */
    .status-row td { font-size: 0.82rem; }
    .relay-bits {
      display: flex;
      gap: 0.5rem;
      flex-wrap: wrap;
    }
    .relay-bit {
      display: inline-flex;
      align-items: center;
      gap: 0.3rem;
      padding: 0.2rem 0.55rem;
      border-radius: 999px;
      font-size: 0.72rem;
      font-weight: 500;
      background: var(--secondary);
      color: var(--muted-foreground);
      border: 1px solid var(--border);
    }
    .relay-bit .dot {
      width: 7px; height: 7px;
      border-radius: 50%;
      background: var(--muted-foreground);
      opacity: 0.4;
    }

    /* ── Aktions-Leiste ──────────────────────────────────────────────────────── */
    .actions {
      display: flex;
      gap: 0.75rem;
      align-items: center;
      margin-top: 1.5rem;
      flex-wrap: wrap;
    }
    .btn {
      display: inline-flex;
      align-items: center;
      gap: 0.4rem;
      padding: 0.5rem 1.1rem;
      border-radius: var(--radius);
      font-size: 0.82rem;
      font-weight: 600;
      cursor: pointer;
      border: 1px solid transparent;
      transition: opacity 0.15s, transform 0.1s;
    }
    .btn:active { transform: scale(0.98); }
    .btn-primary {
      background: var(--primary);
      color: var(--primary-foreground);
    }
    .btn-primary:hover { opacity: 0.88; }
    .btn-accent {
      background: var(--accent);
      color: var(--accent-foreground);
    }
    .btn-accent:hover { opacity: 0.88; }
    .btn-outline {
      background: transparent;
      border-color: var(--border);
      color: var(--foreground);
    }
    .btn-outline:hover { background: var(--secondary); }

    /* ── Geändert-Zähler ─────────────────────────────────────────────────────── */
    .changed-counter {
      margin-left: auto;
      font-size: 0.78rem;
      color: var(--muted-foreground);
    }
    .changed-counter span {
      font-weight: 700;
      color: var(--accent);
    }

    /* ── Timestamp ───────────────────────────────────────────────────────────── */
    .timestamp-bar {
      display: flex;
      align-items: center;
      justify-content: space-between;
      margin-top: 2rem;
      padding-top: 1rem;
      border-top: 1px solid var(--border);
      font-size: 0.75rem;
      color: var(--muted-foreground);
    }

    /* ── Print-Styles ────────────────────────────────────────────────────────── */
    @media print {
      body { background: white; font-size: 11px; }
      .page { padding: 0.5cm 1cm; max-width: 100%; }
      .actions { display: none; }
      .value-input {
        border: none;
        background: transparent;
        padding: 0;
        width: auto;
        font-size: inherit;
      }
      tr.changed { background: #d1fae5 !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
      tr.changed td { color: #065f46 !important; }
      .header { background: #1e3a5f !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    }
  </style>
</head>
<body>
<div class="page">

  <!-- ── Header ──────────────────────────────────────────────────────────── -->
  <div class="header">
    <div class="header-left">
      <div class="header-icon">
        <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round">
          <path d="M14 14.76V3.5a2.5 2.5 0 0 0-5 0v11.26a4.5 4.5 0 1 0 5 0z"/>
        </svg>
      </div>
      <div>
        <div class="header-title">EK-3030E Modbus – Registerübersicht</div>
        <div class="header-subtitle">Elitech Kühlraumregler · Modbus RTU/TCP · Holding Registers</div>
      </div>
    </div>
    <div class="header-meta">
      <div>Gateway: <strong id="hdr-ip">192.168.1.200:502</strong></div>
      <div>Device-ID: <strong id="hdr-dev">7</strong></div>
      <div id="hdr-date">–</div>
    </div>
  </div>

  <!-- ── Legende ──────────────────────────────────────────────────────────── -->
  <div class="legend">
    <div class="legend-item">
      <div class="legend-dot default"></div>
      <span>Standardwert (unverändert)</span>
    </div>
    <div class="legend-item">
      <div class="legend-dot changed"></div>
      <span>Geänderter Wert</span>
    </div>
  </div>

  <!-- ══ Block 1: Messwerte (Read-Only) ══════════════════════════════════════ -->
  <div class="section">
    <div class="section-title">Block 1 – Messwerte (0x0100) · Nur lesen</div>
    <div class="table-wrap">
      <table>
        <thead>
          <tr>
            <th class="col-reg">Register</th>
            <th class="col-name">Bezeichnung</th>
            <th class="col-desc">Beschreibung</th>
            <th class="col-unit">Einheit</th>
            <th class="col-def">Standardwert</th>
            <th class="col-cur">Aktueller Wert</th>
            <th class="col-rw">Zugriff</th>
          </tr>
        </thead>
        <tbody>
          <tr class="status-row" data-reg="0x0100" data-default="">
            <td class="col-reg">0x0100</td>
            <td class="col-name">Kühlraum-Temperatur</td>
            <td class="col-desc">Gemessene Ist-Temperatur im Kühlraum (÷10, Zweierkomplement)</td>
            <td class="col-unit">°C</td>
            <td class="col-def">–</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="text" placeholder="–" data-reg="0x0100" readonly tabindex="-1" />
                <span class="unit-label">°C</span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-ro">RO</span></td>
          </tr>
          <tr class="status-row" data-reg="0x0101" data-default="">
            <td class="col-reg">0x0101</td>
            <td class="col-name">Abtau-Temperatur</td>
            <td class="col-desc">Temperatur am Abtaufühler (÷10, Zweierkomplement)</td>
            <td class="col-unit">°C</td>
            <td class="col-def">–</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="text" placeholder="–" data-reg="0x0101" readonly tabindex="-1" />
                <span class="unit-label">°C</span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-ro">RO</span></td>
          </tr>
          <tr class="status-row" data-reg="0x0102" data-default="">
            <td class="col-reg">0x0102</td>
            <td class="col-name">Software-Version</td>
            <td class="col-desc">Firmware-Version des Reglers (Rohwert)</td>
            <td class="col-unit">–</td>
            <td class="col-def">–</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="text" placeholder="–" data-reg="0x0102" readonly tabindex="-1" />
                <span class="unit-label"></span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-ro">RO</span></td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>

  <!-- ══ Block 2: Einstellungen (Read/Write) ════════════════════════════════ -->
  <div class="section">
    <div class="section-title">Block 2 – Einstellungen (0x0400) · Lesen &amp; Schreiben</div>
    <div class="table-wrap">
      <table>
        <thead>
          <tr>
            <th class="col-reg">Register</th>
            <th class="col-name">Bezeichnung</th>
            <th class="col-desc">Beschreibung</th>
            <th class="col-unit">Einheit</th>
            <th class="col-def">Standardwert</th>
            <th class="col-cur">Aktueller Wert</th>
            <th class="col-rw">Zugriff</th>
          </tr>
        </thead>
        <tbody>
          <!-- 0x0400 Einschalt-Temperatur -->
          <tr data-reg="0x0400" data-default="-2.0">
            <td class="col-reg">0x0400</td>
            <td class="col-name">Einschalt-Temperatur</td>
            <td class="col-desc">Kompressor startet wenn Kühlraum-Temp. diesen Wert überschreitet (÷10)</td>
            <td class="col-unit">°C</td>
            <td class="col-def">–2,0 °C</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="number" step="0.1" placeholder="-2.0" data-reg="0x0400" data-default="-2.0" />
                <span class="unit-label">°C</span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-rw">R/W</span></td>
          </tr>
          <!-- 0x0401 Ausschalt-Temperatur -->
          <tr data-reg="0x0401" data-default="-5.0">
            <td class="col-reg">0x0401</td>
            <td class="col-name">Ausschalt-Temperatur</td>
            <td class="col-desc">Kompressor stoppt wenn Kühlraum-Temp. diesen Wert unterschreitet (÷10)</td>
            <td class="col-unit">°C</td>
            <td class="col-def">–5,0 °C</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="number" step="0.1" placeholder="-5.0" data-reg="0x0401" data-default="-5.0" />
                <span class="unit-label">°C</span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-rw">R/W</span></td>
          </tr>
          <!-- 0x0402 -->
          <tr data-reg="0x0402" data-default="">
            <td class="col-reg">0x0402</td>
            <td class="col-name">Temperatur-Hysterese</td>
            <td class="col-desc">Schaltdifferenz zwischen Ein- und Ausschalt-Temperatur (÷10)</td>
            <td class="col-unit">K</td>
            <td class="col-def">3,0 K</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="number" step="0.1" placeholder="3.0" data-reg="0x0402" data-default="3.0" />
                <span class="unit-label">K</span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-rw">R/W</span></td>
          </tr>
          <!-- 0x0403 -->
          <tr data-reg="0x0403" data-default="">
            <td class="col-reg">0x0403</td>
            <td class="col-name">Kompressor-Schutzzeit</td>
            <td class="col-desc">Mindest-Pausenzeit des Kompressors nach Abschalten</td>
            <td class="col-unit">min</td>
            <td class="col-def">3 min</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="number" step="1" placeholder="3" data-reg="0x0403" data-default="3" />
                <span class="unit-label">min</span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-rw">R/W</span></td>
          </tr>
          <!-- 0x0404 Abtauzeit -->
          <tr data-reg="0x0404" data-default="30">
            <td class="col-reg">0x0404</td>
            <td class="col-name">Abtauzeit</td>
            <td class="col-desc">Maximale Dauer eines Abtauvorgangs</td>
            <td class="col-unit">min</td>
            <td class="col-def">30 min</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="number" step="1" placeholder="30" data-reg="0x0404" data-default="30" />
                <span class="unit-label">min</span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-rw">R/W</span></td>
          </tr>
          <!-- 0x0405 Abtauzyklus -->
          <tr data-reg="0x0405" data-default="8">
            <td class="col-reg">0x0405</td>
            <td class="col-name">Abtauzyklus</td>
            <td class="col-desc">Zeitabstand zwischen zwei automatischen Abtauvorgängen</td>
            <td class="col-unit">h</td>
            <td class="col-def">8 h</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="number" step="1" placeholder="8" data-reg="0x0405" data-default="8" />
                <span class="unit-label">h</span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-rw">R/W</span></td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>

  <!-- ══ Block 3: Status-Register (Read-Only) ══════════════════════════════ -->
  <div class="section">
    <div class="section-title">Block 3 – Status-Register (0x0800) · Nur lesen</div>
    <div class="table-wrap">
      <table>
        <thead>
          <tr>
            <th class="col-reg">Register</th>
            <th class="col-name">Bezeichnung</th>
            <th class="col-desc">Beschreibung / Bit-Belegung</th>
            <th class="col-unit">Einheit</th>
            <th class="col-def">Standardwert</th>
            <th class="col-cur">Aktueller Wert</th>
            <th class="col-rw">Zugriff</th>
          </tr>
        </thead>
        <tbody>
          <tr class="status-row" data-reg="0x0800" data-default="">
            <td class="col-reg">0x0800</td>
            <td class="col-name">Relais-Status</td>
            <td class="col-desc">
              Bit 0: Kompressor (0=AN) · Bit 1: Abtauheizung (0=AN) · Bit 2: Lüfter (0=AN)
            </td>
            <td class="col-unit">Bits</td>
            <td class="col-def">–</td>
            <td class="col-cur">
              <div class="relay-bits" id="relay-bits">
                <span class="relay-bit"><span class="dot" id="dot-comp"></span>Kompressor</span>
                <span class="relay-bit"><span class="dot" id="dot-heat"></span>Abtauheizung</span>
                <span class="relay-bit"><span class="dot" id="dot-fan"></span>Lüfter</span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-ro">RO</span></td>
          </tr>
          <tr class="status-row" data-reg="0x0801" data-default="">
            <td class="col-reg">0x0801</td>
            <td class="col-name">Lüfter-Status</td>
            <td class="col-desc">Erweiterter Lüfter-Statuswert</td>
            <td class="col-unit">–</td>
            <td class="col-def">–</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="text" placeholder="–" data-reg="0x0801" readonly tabindex="-1" />
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-ro">RO</span></td>
          </tr>
          <tr class="status-row" data-reg="0x0802" data-default="0">
            <td class="col-reg">0x0802</td>
            <td class="col-name">Alarm-Status</td>
            <td class="col-desc">0 = kein Alarm · &gt;0 = Alarm aktiv (Bit-kodiert)</td>
            <td class="col-unit">–</td>
            <td class="col-def">0</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="text" placeholder="0" data-reg="0x0802" readonly tabindex="-1" />
                <span class="unit-label" id="alarm-label"></span>
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-ro">RO</span></td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>

  <!-- ══ Block 4: Gerätestatus ══════════════════════════════════════════════ -->
  <div class="section">
    <div class="section-title">Block 4 – Gerätestatus (0x0A00) · Nur lesen</div>
    <div class="table-wrap">
      <table>
        <thead>
          <tr>
            <th class="col-reg">Register</th>
            <th class="col-name">Bezeichnung</th>
            <th class="col-desc">Beschreibung</th>
            <th class="col-unit">Einheit</th>
            <th class="col-def">Standardwert</th>
            <th class="col-cur">Aktueller Wert</th>
            <th class="col-rw">Zugriff</th>
          </tr>
        </thead>
        <tbody>
          <tr class="status-row" data-reg="0x0A00" data-default="">
            <td class="col-reg">0x0A00</td>
            <td class="col-name">Gerätestatus</td>
            <td class="col-desc">Allgemeiner Betriebszustand des Reglers (Rohwert)</td>
            <td class="col-unit">–</td>
            <td class="col-def">–</td>
            <td class="col-cur">
              <div class="value-cell">
                <input class="value-input" type="text" placeholder="–" data-reg="0x0A00" readonly tabindex="-1" />
              </div>
            </td>
            <td class="col-rw"><span class="badge badge-ro">RO</span></td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>

  <!-- ── Aktions-Leiste ───────────────────────────────────────────────────── -->
  <div class="actions">
    <button class="btn btn-accent" onclick="fetchFromDashboard()">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12a9 9 0 1 1-6.219-8.56"/><polyline points="21 3 21 9 15 9"/></svg>
      Werte vom Dashboard laden
    </button>
    <button class="btn btn-outline" onclick="resetAll()">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round"><path d="M3 12a9 9 0 1 0 9-9 9.75 9.75 0 0 0-6.74 2.74L3 8"/><path d="M3 3v5h5"/></svg>
      Zurücksetzen
    </button>
    <button class="btn btn-primary" onclick="window.print()">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg>
      Drucken / Als PDF speichern
    </button>
    <div class="changed-counter">
      Geändert: <span id="changed-count">0</span> Register
    </div>
  </div>

  <!-- ── Zeitstempel ──────────────────────────────────────────────────────── -->
  <div class="timestamp-bar">
    <span>EK-3030E Modbus Controller · Elitech</span>
    <span id="footer-date">–</span>
  </div>

</div><!-- /page -->

<script>
  // ── Datum/Uhrzeit setzen ────────────────────────────────────────────────
  function formatDate(d) {
    return d.toLocaleDateString('de-DE', {
      day: '2-digit', month: '2-digit', year: 'numeric',
      hour: '2-digit', minute: '2-digit'
    });
  }
  const now = new Date();
  document.getElementById('hdr-date').textContent = formatDate(now);
  document.getElementById('footer-date').textContent = 'Stand: ' + formatDate(now);

  // ── Geändert-Markierung ─────────────────────────────────────────────────
  function updateChangedState(input) {
    const row = input.closest('tr');
    const defaultVal = input.dataset.default;
    if (defaultVal === undefined || defaultVal === '') return; // RO-Zeilen überspringen

    const currentVal = input.value.trim();
    const isChanged = currentVal !== '' &&
                      parseFloat(currentVal) !== parseFloat(defaultVal);

    row.classList.toggle('changed', isChanged);
    updateCounter();
  }

  function updateCounter() {
    const count = document.querySelectorAll('tr.changed').length;
    document.getElementById('changed-count').textContent = count;
  }

  // Alle R/W-Inputs beobachten
  document.querySelectorAll('input.value-input:not([readonly])').forEach(input => {
    input.addEventListener('input', () => updateChangedState(input));
    input.addEventListener('change', () => updateChangedState(input));
  });

  // ── Werte vom Dashboard laden (via tRPC-API) ────────────────────────────
  async function fetchFromDashboard() {
    try {
      const res = await fetch('/api/trpc/modbus.readAll?batch=1&input=%7B%220%22%3A%7B%22json%22%3A%7B%22ip%22%3A%22192.168.1.200%22%2C%22port%22%3A502%2C%22deviceId%22%3A7%7D%7D%7D', {
        credentials: 'include'
      });

      if (!res.ok) throw new Error('HTTP ' + res.status);
      const json = await res.json();
      const data = json?.[0]?.result?.data?.json;
      if (!data) throw new Error('Keine Daten');

      // Werte eintragen
      setValue('0x0100', data.cabinetTemp?.toFixed(1));
      setValue('0x0101', data.defrostTemp?.toFixed(1));
      setValue('0x0102', data.swVersion);
      setValue('0x0400', data.onTempCooling?.toFixed(1));
      setValue('0x0401', data.offTempCooling?.toFixed(1));
      setValue('0x0404', data.defrostTime);
      setValue('0x0405', data.defrostCycle);
      setValue('0x0802', data.alarmStatus);
      setValue('0x0A00', data.deviceStatus);

      // Relais-Bits visualisieren
      const rs = data.relayStatus ?? 0;
      setDot('dot-comp', !(rs & 0x01));
      setDot('dot-heat', !(rs & 0x02));
      setDot('dot-fan',  !(rs & 0x04));

      // Alarm-Label
      const alarmLabel = document.getElementById('alarm-label');
      if (alarmLabel) {
        alarmLabel.textContent = data.alarmStatus > 0 ? '⚠ ALARM' : '✓ OK';
        alarmLabel.style.color = data.alarmStatus > 0
          ? 'oklch(0.55 0.22 25)'
          : 'oklch(0.50 0.15 162)';
      }

      // Gateway-Info im Header aktualisieren
      document.getElementById('hdr-date').textContent = 'Geladen: ' + formatDate(new Date());

      // Änderungen prüfen
      document.querySelectorAll('input.value-input:not([readonly])').forEach(updateChangedState);

    } catch (err) {
      alert('Fehler beim Laden der Werte:\n' + err.message +
            '\n\nBitte sicherstellen, dass das Dashboard unter http://localhost:3000 läuft.');
    }
  }

  function setValue(reg, val) {
    const input = document.querySelector(`input[data-reg="${reg}"]`);
    if (input && val !== undefined && val !== null) {
      input.value = val;
    }
  }

  function setDot(id, active) {
    const dot = document.getElementById(id);
    if (!dot) return;
    dot.style.background = active
      ? 'oklch(0.50 0.15 162)'   // Emerald = AN
      : 'oklch(0.55 0.22 25)';   // Rot = AUS
    dot.style.opacity = '1';
  }

  // ── Zurücksetzen ────────────────────────────────────────────────────────
  function resetAll() {
    document.querySelectorAll('input.value-input:not([readonly])').forEach(input => {
      input.value = '';
      input.closest('tr').classList.remove('changed');
    });
    document.querySelectorAll('input.value-input[readonly]').forEach(input => {
      input.value = '';
    });
    ['dot-comp','dot-heat','dot-fan'].forEach(id => {
      const dot = document.getElementById(id);
      if (dot) { dot.style.background = ''; dot.style.opacity = '0.4'; }
    });
    const alarmLabel = document.getElementById('alarm-label');
    if (alarmLabel) { alarmLabel.textContent = ''; }
    updateCounter();
  }

  // ── Gateway-Konfiguration aus localStorage laden ────────────────────────
  try {
    const cfg = JSON.parse(localStorage.getItem('ek3030e-gateway') || '{}');
    if (cfg.ip)       document.getElementById('hdr-ip').textContent  = cfg.ip + ':' + (cfg.port || 502);
    if (cfg.deviceId) document.getElementById('hdr-dev').textContent = cfg.deviceId;
  } catch (_) {}
</script>
</body>
</html>
